<!doctype html><html lang="pt-BR"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Análise Técnica | 5S Transportes | CD BESS</title>
<style>
:root{--navy:#123a63;--blue:#1f5a93;--green:#2e8b57;--orange:#f4a340;--bg:#f4f7fa;--line:#d8e0e8;--text:#182230;--muted:#667085}*{box-sizing:border-box}body{margin:0;font-family:Arial,Helvetica,sans-serif;background:var(--bg);color:var(--text)}header{background:linear-gradient(120deg,#0e3155,#1d5d8f);color:#fff;padding:34px 24px}.wrap{max-width:1180px;margin:auto}.eyebrow{font-size:13px;letter-spacing:.08em;text-transform:uppercase;opacity:.85}h1{margin:8px 0 4px;font-size:34px}.sub{font-size:16px;opacity:.9}.nav{display:flex;gap:10px;flex-wrap:wrap;margin-top:20px}.btn{display:inline-block;padding:11px 16px;border-radius:9px;background:#fff;color:var(--navy);font-weight:700;text-decoration:none}.btn.alt{background:#eaf5ef;color:#17683e}main{padding:24px}.grid{display:grid;grid-template-columns:repeat(4,1fr);gap:14px}.card{background:#fff;border:1px solid var(--line);border-radius:14px;padding:18px;box-shadow:0 6px 18px rgba(18,58,99,.06)}.kpi .n{font-size:27px;font-weight:800;color:var(--navy)}.kpi .l{font-size:12px;color:var(--muted);margin-top:5px}.section{margin-top:18px}.section h2{font-size:20px;color:var(--navy);margin:0 0 12px}.two{display:grid;grid-template-columns:1fr 1fr;gap:16px}table{width:100%;border-collapse:collapse;font-size:13px}th{background:var(--navy);color:#fff;text-align:left;padding:10px}td{padding:10px;border-bottom:1px solid var(--line)}.note{background:#fff7e9;border-left:4px solid var(--orange);padding:14px;border-radius:8px;font-size:13px;line-height:1.5}.good{background:#eaf5ef;border-left-color:var(--green)}.bar{height:12px;background:#e8eef4;border-radius:8px;overflow:hidden;margin:6px 0 12px}.bar i{display:block;height:100%;background:var(--green)}.small{font-size:12px;color:var(--muted);line-height:1.45}footer{padding:22px;text-align:center;color:var(--muted);font-size:12px}@media(max-width:900px){.grid{grid-template-columns:1fr 1fr}.two{grid-template-columns:1fr}h1{font-size:28px}}@media(max-width:560px){.grid{grid-template-columns:1fr}main{padding:12px}}
</style></head><body>
<header><div class="wrap"><div class="eyebrow">CD Soluções Renováveis | CD BESS</div><h1>Análise Técnica — 5 S Transportes</h1><div class="sub">5 S TRANSPORTES E LOGISTICA FARMACEUTICA LTDA • Grid Zero 112,5 kWp + BESS 125 kW / 277 kWh</div><div class="nav"><a class="btn" href="index.html">← Voltar à One Page</a><a class="btn alt" href="arquivos/Analise_Tecnica_5S_CD_BESS.xlsx" download>Baixar Memória de Cálculo (.xlsx)</a></div></div></header>
<main class="wrap">
<div class="grid">
<div class="card kpi"><div class="n">112,5 kWp</div><div class="l">FV adicional em Grid Zero</div></div>
<div class="card kpi"><div class="n">75 kW</div><div class="l">Inversor FV adicional</div></div>
<div class="card kpi"><div class="n">125 / 277</div><div class="l">BESS — kW / kWh</div></div>
<div class="card kpi"><div class="n">R$ 929 mil</div><div class="l">CAPEX total considerado</div></div>
</div>
<section class="section card"><h2>1. Dados utilizados e critérios</h2><div class="two"><div><p>O diagnóstico combina memória de massa em intervalos de 15 minutos, fatura Energisa e dados de monitoramento da geração FV existente. A análise separa importação da rede, exportação, consumo em ponta e fora ponta, demanda e comportamento horário.</p><p class="small">O novo FV foi modelado de forma incremental. Primeiro atende a carga instantânea; o excedente carrega o BESS. Quando necessário, a rede fora ponta complementa o estado de carga. A descarga é priorizada no horário de ponta.</p></div><div class="note"><b>Critério conservador:</b> a simulação não consome os créditos da GD existente para carregar o BESS. Peak Shaving e eventual redução/controle de TUSDG são tratados como oportunidades adicionais e não compõem o payback-base.</div></div></section>
<section class="section"><h2>2. Diagnóstico da memória de massa</h2><div class="grid">
<div class="card kpi"><div class="n">29,5 MWh/mês</div><div class="l">Importação média da rede em 2025</div></div>
<div class="card kpi"><div class="n">8,1 MWh/mês</div><div class="l">Exportação média em 2025</div></div>
<div class="card kpi"><div class="n">42,9 MWh/mês</div><div class="l">Carga bruta estimada em 2025</div></div>
<div class="card kpi"><div class="n">205,7 kW</div><div class="l">Demanda máxima observada</div></div>
</div></section>
<section class="section two"><div class="card"><h2>Comportamento diurno</h2><p>Entre 10h e 15h, a importação média da rede fica próxima de <b>29 kW</b>, e aproximadamente <b>48% dos intervalos diurnos</b> apresentam exportação.</p><div class="bar"><i style="width:48%"></i></div><p class="small">Leitura: adicionar FV com perfil semelhante sem armazenamento elevaria o curtailment do Grid Zero. O BESS aumenta o aproveitamento local da geração adicional.</p></div><div class="card"><h2>Trafo e potência AC</h2><table><tr><th>Item</th><th>Valor</th></tr><tr><td>Transformador existente</td><td>225 kVA</td></tr><tr><td>Inversores FV existentes</td><td>136 kW AC</td></tr><tr><td>Margem preliminar</td><td>≈ 89 kW</td></tr><tr><td>Novo inversor proposto</td><td>75 kW AC</td></tr></table><p class="small">A margem é uma avaliação preliminar; aprovação e requisitos de conexão permanecem sujeitos à análise da Energisa.</p></div></section>
<section class="section card"><h2>3. Simulação energética — ano-base 2025</h2><table><tr><th>Métrica</th><th>Resultado</th><th>Leitura</th></tr><tr><td>Geração do novo FV</td><td>154,125 MWh/ano</td><td>Produtividade modelada de 1.370 kWh/kWp.ano</td></tr><tr><td>Autoconsumo direto</td><td>54,179 MWh/ano</td><td>Atendimento direto da carga</td></tr><tr><td>FV enviado ao BESS</td><td>61,076 MWh/ano</td><td>Energia solar armazenada</td></tr><tr><td>Recarga complementar da rede</td><td>6,300 MWh/ano</td><td>Fora ponta</td></tr><tr><td>Descarga entregue pelo BESS</td><td>60,535 MWh/ano</td><td>Após perdas</td></tr><tr><td>Curtailment do novo FV</td><td>38,869 MWh/ano</td><td>Excedente não aproveitado</td></tr><tr><td>Importação em ponta — antes</td><td>53,199 MWh/ano</td><td>Base 2025</td></tr><tr><td>Importação em ponta — projeto</td><td>9,419 MWh/ano</td><td>Após despacho modelado</td></tr></table></section>
<section class="section two"><div class="card"><h2>4. Payback</h2><table><tr><th>Cenário</th><th>Economia/ano</th><th>Payback</th></tr><tr><td>Conservador</td><td>R$ 141.119</td><td>6,58 anos</td></tr><tr><td><b>Base comercial</b></td><td><b>R$ 150.000</b></td><td><b>6,19 anos</b></td></tr><tr><td>Histórico 2025</td><td>R$ 167.587</td><td>5,54 anos</td></tr><tr><td>Base + fiscal potencial</td><td>R$ 190.179</td><td>4,88 anos</td></tr></table><p class="small">Tarifas de referência: ponta R$ 2,96861/kWh e fora ponta R$ 0,58204/kWh. Valores de ano 1.</p></div><div class="card"><h2>5. Peak Shaving — oportunidade</h2><table><tr><th>Meta</th><th>Potência BESS</th><th>Energia/dia</th></tr><tr><td>190 kW</td><td>15,7 kW</td><td>26,1 kWh</td></tr><tr><td>180 kW</td><td>25,7 kW</td><td>58,2 kWh</td></tr><tr><td>170 kW</td><td>35,7 kW</td><td>105,4 kWh</td></tr><tr><td>160 kW</td><td>45,7 kW</td><td>165,1 kWh</td></tr></table><p class="small">O BESS 125 kW / 277 kWh possui potência e energia compatíveis com esses alvos na amostra analisada, mas a redução de demanda não é prometida nem incluída no payback-base.</p></div></section>
<section class="section card"><h2>6. Considerações fiscais — Lucro Real</h2><div class="two"><div><p>Para apresentação econômica foi considerada, apenas como hipótese de modelagem, depreciação linear em 10 anos. Isso resulta em depreciação de R$ 92,9 mil/ano e benefício fiscal potencial aproximado de <b>R$ 40,2 mil/ano</b>, combinando IRPJ/CSLL e PIS/COFINS sob as premissas adotadas.</p></div><div class="note good"><b>Ressalva:</b> o enquadramento, a vida fiscal dos ativos, a proporção de créditos e a elegibilidade dependem da classificação contábil/fiscal e do uso dos equipamentos na prestação dos serviços. Devem ser validados pelo contador do cliente. O cenário fiscal não substitui fluxo de caixa pós-impostos.</div></div></section>
<section class="section card"><h2>7. Conclusão técnica</h2><p><b>A configuração 112,5 kWp + inversor 75 kW + BESS 125 kW / 277 kWh é tecnicamente coerente com o perfil observado.</b> O BESS é determinante para aumentar o aproveitamento do novo Grid Zero, reduzir compra de energia em ponta e manter flexibilidade para gestão de demanda e exportação.</p><div class="nav"><a class="btn" style="background:var(--navy);color:#fff" href="index.html">Ver proposta executiva</a><a class="btn alt" href="arquivos/Analise_Tecnica_5S_CD_BESS.xlsx" download>Baixar planilha técnica</a></div></section>
</main><footer>CD Soluções Renováveis • Material técnico de apoio à proposta comercial • 5 S Transportes</footer></body></html>
